// [v0.3 09/11/2026, Fase 4 / Etapa 2, RASCUNHO: chamada do FB101 v0.8 com pedido/resposta, apontando para o PLC de cargas 1200; resto igual a v0.2. Nao compilado.]
// ============================================================================
// Banco BC550 (12 chaves) -> arrays de 16 -> fb100_setupChaves / fb101_ComEt200. GERADO por gerar_banco_v0.2.py (03/11/2026). Nao compilado.
// Ordem no OB1: 1) comunicacao (fb101_ComEt200) 2) setup (fb100_setupChaves). Instancias = DBs de instancia dos FBs (criar como "fb101_ComEt200" e "fb100_setupChaves" no TIA).
// ============================================================================
"db3305i_BC550_ComEt200"(Hab := TRUE, ID_Conexao := W#16#0,   // A PREENCHER: ID da conexao S7 com o PLC de cargas (1200)
    RemotoCmd := P#DB3307.DBX0.0 BYTE 10, RemotoFb := P#DB3307.DBX10.0 BYTE 14,   // v0.3: PEDIDO / RESPOSTA no DB3307 do PLC de cargas
    ComOk => "db3300_BC550_Chaves".sbBanco.comEt200Ok, SeletoraAuto => "db3300_BC550_Chaves".sbBanco.seletoraAuto, RespEcoOk => "db3300_BC550_Chaves".sbRet.respEcoOk,
    CbLigar := "db3300_BC550_Chaves".cb.ligar, SbLigada := "db3300_BC550_Chaves".sb.ligada, LigarBanco := "db3300_BC550_Chaves".cbBanco.ligar,
    HabilitadaPed := "db3300_BC550_Chaves".setup.habilitada, HabResp := "db3300_BC550_Chaves".sbRet.habResp,
    FalhaRetorno := "db3300_BC550_Chaves".sbRet.falhaRetorno, ContatorColado := "db3300_BC550_Chaves".sbRet.contatorColado);

"db3304i_BC550_SetupChaves"(
    NumChaves := 12, GeradorOperando := "db52_BancoTeste2_DSE".ledManual, EnsaioAtivo := FALSE,   // TODO: tag real do DB "Dados do ensaio"
    kWMedido := "db52_BancoTeste2_DSE".potenciaKw, VaMedido := "db52_BancoTeste2_DSE".tensaoL1L2,
    VbMedido := "db52_BancoTeste2_DSE".tensaoL2L3, VcMedido := "db52_BancoTeste2_DSE".tensaoL3L1,
    TensaoSel := "db3302_BC550_SetupPorTensao".selV.tensaoSel, ChaveSelecionada := "db3300_BC550_Chaves".setup.chaveSel, ComandoSalvar := "db3300_BC550_Chaves".setup.salvar,
    kWNominal := "db3300_BC550_Chaves".setup.nominal, CbLigar := "db3300_BC550_Chaves".cb.ligar, SbLigada := "db3300_BC550_Chaves".sb.ligada, Habilitada := "db3300_BC550_Chaves".setup.habilitada,
    SetupOk := "db3300_BC550_Chaves".setup.setupOk, KwReal := "db3300_BC550_Chaves".setup.kwReal, RmedidoOhm := "db3300_BC550_Chaves".setup.rMedidoOhm,
    RteoricoOhm := "db3300_BC550_Chaves".setup.rTeoricoOhm, SetupData := "db3300_BC550_Chaves".setup.setupData,
    KwRealV := "db3302_BC550_SetupPorTensao".setupV.kwReal, RmedidoV := "db3302_BC550_SetupPorTensao".setupV.rMedidoOhm, VmedidaV := "db3302_BC550_SetupPorTensao".setupV.vMedidaV,
    BaseKwV := "db3302_BC550_SetupPorTensao".setupV.baseKw, SetupDataV := "db3302_BC550_SetupPorTensao".setupV.setupData, SetupOkV := "db3302_BC550_SetupPorTensao".setupV.setupOk);
