// [v0.4 09/11/2026] remoto agora no PLC de cargas 1200: DB3007 (era DB38 do ET200). Resto igual a v0.3. RASCUNHO, nao compilado.
// ============================================================================
// [v0.3 06/11/2026, Fase 4 / Portao A, RASCUNHO: chamada do FB101 v0.8 com pedido/resposta; resto igual a v0.2]
// Banco BC56 (13 chaves) -> arrays de 16 -> fb100_setupChaves / fb101_ComEt200. GERADO por gerar_banco_v0.2.py (03/11/2026). Nao compilado.
// Ordem no OB1: 1) comunicacao (fb101_ComEt200) 2) setup (fb100_setupChaves). Instancias = DBs de instancia dos FBs (criar como "fb101_ComEt200" e "fb100_setupChaves" no TIA).
// ============================================================================
"db3005i_BC56_ComEt200"(Hab := TRUE, ID_Conexao := W#16#0,   /* A PREENCHER: ID da conexao S7 com o PLC de cargas (1200) */
    RemotoCmd := P#DB3007.DBX0.0 BYTE 10, RemotoFb := P#DB3007.DBX10.0 BYTE 14,   // v0.8: PEDIDO 10 B / RESPOSTA 14 B
    ComOk => "db3000_BC56_Chaves".sbBanco.comEt200Ok, SeletoraAuto => "db3000_BC56_Chaves".sbBanco.seletoraAuto, RespEcoOk => "db3000_BC56_Chaves".sbRet.respEcoOk,
    CbLigar := "db3000_BC56_Chaves".cb.ligar, SbLigada := "db3000_BC56_Chaves".sb.ligada, LigarBanco := "db3000_BC56_Chaves".cbBanco.ligar,
    HabilitadaPed := "db3000_BC56_Chaves".setup.habilitada, HabResp := "db3000_BC56_Chaves".sbRet.habResp,
    FalhaRetorno := "db3000_BC56_Chaves".sbRet.falhaRetorno, ContatorColado := "db3000_BC56_Chaves".sbRet.contatorColado);

"db3004i_BC56_SetupChaves"(
    NumChaves := 13, GeradorOperando := "db52_BancoTeste2_DSE".ledManual, EnsaioAtivo := FALSE,   // TODO: tag real do DB "Dados do ensaio"
    kWMedido := "db52_BancoTeste2_DSE".potenciaKw, VaMedido := "db52_BancoTeste2_DSE".tensaoL1L2,
    VbMedido := "db52_BancoTeste2_DSE".tensaoL2L3, VcMedido := "db52_BancoTeste2_DSE".tensaoL3L1,
    TensaoSel := "db3002_BC56_SetupPorTensao".selV.tensaoSel, ChaveSelecionada := "db3000_BC56_Chaves".setup.chaveSel, ComandoSalvar := "db3000_BC56_Chaves".setup.salvar,
    kWNominal := "db3000_BC56_Chaves".setup.nominal, CbLigar := "db3000_BC56_Chaves".cb.ligar, SbLigada := "db3000_BC56_Chaves".sb.ligada, Habilitada := "db3000_BC56_Chaves".setup.habilitada,
    SetupOk := "db3000_BC56_Chaves".setup.setupOk, KwReal := "db3000_BC56_Chaves".setup.kwReal, RmedidoOhm := "db3000_BC56_Chaves".setup.rMedidoOhm,
    RteoricoOhm := "db3000_BC56_Chaves".setup.rTeoricoOhm, SetupData := "db3000_BC56_Chaves".setup.setupData,
    KwRealV := "db3002_BC56_SetupPorTensao".setupV.kwReal, RmedidoV := "db3002_BC56_SetupPorTensao".setupV.rMedidoOhm, VmedidaV := "db3002_BC56_SetupPorTensao".setupV.vMedidaV,
    BaseKwV := "db3002_BC56_SetupPorTensao".setupV.baseKw, SetupDataV := "db3002_BC56_SetupPorTensao".setupV.setupData, SetupOkV := "db3002_BC56_SetupPorTensao".setupV.setupOk);
